# Comparativa de terapias, variables y plataformas (ResMed vs Philips Respironics vs Breas Medical)

**Autor:** OpenClaw  
**Fecha:** 2026-03-05  
**Versión:** v1.0

---

## 1) Portada

**Título:** Comparativa de terapias, variables y plataformas (ResMed vs Philips Respironics vs Breas Medical)  
**Autor:** OpenClaw  
**Fecha:** 2026-03-05  
**Versión:** v1.0

## 2) Índice automático

> **Nota:** En la versión `.docx`, el índice se inserta como tabla de contenido automática basada en estilos Heading 1/2/3.

## 3) Resumen ejecutivo

Este documento compara tres proveedores de tecnología respiratoria (ResMed, Philips Respironics y Breas Medical) con foco clínico-técnico y documental: tipos de terapia, variables de tratamiento, plataformas digitales y encaje por familias de dispositivos representativas. La comparación está limitada a información pública y oficial consultada en webs corporativas, manuales/IFU y documentación de plataformas.

A nivel general, los tres proveedores cubren PAP/NIV en distinta profundidad. ResMed y Philips muestran ecosistemas más amplios para apnea del sueño y seguimiento; Breas destaca en ventilación domiciliaria y soporte conectado con EveryWare, además de su línea de airway clearance (Clearo). Philips añade en este corte productos de oxigenoterapia (Oxygenate 5). En algunos elementos (por ejemplo, funciones concretas por región o por versión de software), la documentación pública revisada no permite confirmación fina y se marca explícitamente como **No confirmado**.

En plataformas, la lógica común es: app paciente (p. ej. myAir o DreamMapper), portal/plataforma clínica (AirView, Care Orchestrator, EveryWare) y software local/híbrido (ResScan Essentials, Sleepware G3). El alcance funcional cambia por región, dispositivo, firmware y despliegue institucional. Donde la fuente oficial no detalla función específica, se evita afirmar y se indica como no confirmado.

> **Advertencia metodológica:** Este documento es comparativo/documental y no sustituye la indicación médica ni la configuración por profesional acreditado.

## 4) Mapa de terapias principales (por proveedor)

### 4.1 ResMed

**Cobertura observada en fuentes revisadas:**
- PAP: CPAP/APAP (AirSense), portátil PAP (AirMini), bi-level/ASV según familia AirCurve.
- NIV: dispositivos como Lumis ST-A, Stellar y Astral para soporte ventilatorio (contextos domiciliarios/hospitalarios según manuales).
- Ventilación invasiva/no invasiva: en Astral, la guía de usuario revisada incluye referencia a uso invasivo y no invasivo en domicilio/centro/hospital.
- Oxigenoterapia concentrador: **No confirmado** en fuentes revisadas para catálogo propio.
- Airway clearance: **No confirmado** como familia dedicada en fuentes revisadas.
- Telemonitorización/gestión: AirView, myAir, AirMini app, ResScan Essentials.

| Terapia | Familia de dispositivos típicos | Contexto de uso | Observaciones |
|---|---|---|---|
| PAP (CPAP/APAP) | AirSense 10/11, AirMini | Domiciliario, sueño | Confirmado en guías de usuario de AirSense/AirMini. |
| BiLevel / ASV | AirCurve series (incl. CS PaceWave) | Sueño / ventilación de trastornos respiratorios del sueño | ASV confirmado en manual AirCurve CS PaceWave. |
| NIV | Lumis ST-A, Stellar, Astral | Domicilio y hospital (según equipo) | Variables avanzadas dependen del modelo. |
| Invasiva/no invasiva | Astral series | Domicilio/centro/hospital | En manual Astral revisado aparece referencia a ventilación invasiva y no invasiva. |
| Oxigenoterapia | No confirmado | No confirmado | No se confirmó concentrador propio en fuentes revisadas. |
| Airway clearance | No confirmado | No confirmado | No se confirmó línea dedicada en fuentes revisadas. |

### 4.2 Philips Respironics (Philips)

**Cobertura observada en fuentes revisadas:**
- PAP: DreamStation (CPAP/Auto CPAP/BiPAP según variantes documentadas).
- NIV/ventilación: DreamStation BiPAP autoSV, DreamStation BiPAP AVAPS, Trilogy Evo.
- Invasiva/no invasiva: manuales AVAPS/autoSV y Trilogy Evo incluyen modos y parámetros de ventilación; detalle final depende de versión/modelo.
- Oxigenoterapia: Oxygenate 5 (HC1156380) confirmado por página de producto.
- Airway clearance: **No confirmado** como línea principal en este conjunto de fuentes.
- Telemonitorización/gestión: Care Orchestrator, DreamMapper, Sleepware G3.

| Terapia | Familia de dispositivos típicos | Contexto de uso | Observaciones |
|---|---|---|---|
| PAP (CPAP/APAP/BiPAP) | DreamStation family | Domiciliario, sueño | Confirmado por manuales y página de producto oficial. |
| BiLevel/ASV/AVAPS | DreamStation BiPAP autoSV; DreamStation BiPAP AVAPS | Sueño/soporte ventilatorio | AVAPS confirmado en manual dedicado. |
| NIV / ventilación | Trilogy Evo; DreamStation BiPAP variantes | Domicilio/hospital (según equipo) | Revisar versión regional y firmware. |
| Invasiva/no invasiva | Trilogy Evo / algunas variantes BiPAP | Soporte ventilatorio avanzado | Requiere validación por manual del modelo exacto. |
| Oxigenoterapia | Oxygenate 5 | Domiciliario | Confirmado por página oficial HC1156380. |
| Airway clearance | No confirmado | No confirmado | No se confirmó línea en fuentes seleccionadas. |

### 4.3 Breas Medical

**Cobertura observada en fuentes revisadas:**
- PAP/Bi-level/NIV: Vivo 1/2/3/45, Nippy 4.
- Life support: Vivo 45LS, Vivo 65, Nippy 4+.
- Airway clearance: Clearo (MI-E).
- Oxigenoterapia concentrador: **No confirmado** en fuentes revisadas.
- Plataforma digital: EveryWare.

| Terapia | Familia de dispositivos típicos | Contexto de uso | Observaciones |
|---|---|---|---|
| Bi-level / NIV | Vivo 1/2/3/45; Nippy 4 | Domiciliario y clínico según indicación | Confirmado por páginas y manuales oficiales U_ / quick guides. |
| Life-support | Vivo 45LS, Vivo 65, Nippy 4+ | Soporte avanzado | Clasificación “life support” confirmada en categoría web Breas. |
| Airway clearance | Clearo | Aclaramiento de vía aérea | Producto MI-E confirmado; PDF directo de manual no identificado públicamente en páginas de manual revisadas. |
| Oxigenoterapia | No confirmado | No confirmado | No se confirmó línea de concentradores en fuentes revisadas. |
| Telemonitorización | EveryWare | Gestión remota clínico-técnica | Folletos/especificaciones oficiales describen plataforma cloud y conectividad. |

## 5) Variables y parámetros clave (explicados “para humanos”)

### 5.1 Definiciones breves

- **IPAP/EPAP:** presiones inspiratoria y espiratoria en terapias bi-level; su diferencia influye en soporte ventilatorio.
- **PSV (Pressure Support):** soporte adicional en inspiración sobre presión basal.
- **PEEP/EPAP:** presión al final de espiración para mantener vía aérea/alvéolos abiertos (según modo).
- **VT (volumen tidal):** volumen de aire por respiración.
- **MV (ventilación minuto):** volumen total ventilado por minuto.
- **Ti / I:E / rise time / trigger / cycle:** variables de temporización y sincronía paciente-ventilador.
- **Backup rate:** frecuencia respiratoria mínima de respaldo en modos asistidos/controlados.
- **FiO2/O2:** fracción inspirada de oxígeno o administración suplementaria (si el sistema lo permite).
- **Leak (fugas):** pérdida no intencionada del sistema; afecta eficacia y confort.
- **AHI y eventos (OA/CA/H, etc.):** carga de eventos respiratorios durante sueño; disponibilidad depende del equipo/plataforma.
- **Confort (rampa, humidificación, EPR/Flex):** ayudas de tolerancia al tratamiento.

### 5.2 Tabla comparativa global de variables

| Variable | Qué significa | Dónde se ve (confirmado en fuentes revisadas) | Impacto clínico (alto nivel) | Cloud / Equipo / Software local |
|---|---|---|---|---|
| IPAP/EPAP | Presión inspiratoria y espiratoria | Manuales Philips BiPAP/AVAPS; manuales Breas Nippy/Vivo; manuales ResMed ventilación avanzada | Ajusta soporte, descarga muscular y ventilación | Cloud: Parcial / Equipo: Sí / Local: No confirmado |
| PSV | Soporte sobre presión basal | Manuales Trilogy Evo y Breas life-support; ventilación avanzada | Influye en volumen y esfuerzo respiratorio | Cloud: No confirmado / Equipo: Sí / Local: No confirmado |
| PEEP/EPAP | Presión al final de espiración | Manuales de ventilación (ResMed/Philips/Breas según equipo) | Mejora reclutamiento y oxigenación en escenarios concretos | Cloud: No confirmado / Equipo: Sí / Local: No confirmado |
| VT | Volumen tidal | Manuales de ventilación (Astral, Trilogy, Breas life-support) | Control de ventilación y seguridad | Cloud: Parcial / Equipo: Sí / Local: Parcial |
| MV | Ventilación minuto | Manuales de ventilación avanzada | Seguimiento de eficacia ventilatoria | Cloud: Parcial / Equipo: Sí / Local: Parcial |
| Ti / I:E | Tiempo inspiratorio y relación inspiración-espiración | Manuales de ventilación avanzada (ResMed/Philips/Breas) | Sincronía y confort/eficacia | Cloud: No confirmado / Equipo: Sí / Local: Parcial |
| Trigger/Cycle | Criterios inicio-fin de inspiración asistida | Manuales NIV/ventilación | Sincronía paciente-ventilador | Cloud: No confirmado / Equipo: Sí / Local: No confirmado |
| Backup rate | Frecuencia mínima de respaldo | Manuales autoSV/AVAPS/life-support | Seguridad ante hipoventilación/apnea | Cloud: Parcial / Equipo: Sí / Local: No confirmado |
| FiO2/O2 | Oxígeno administrado o monitorizado | Manuales ventilación + páginas de oxigenoterapia Philips | Oxigenación y control gasométrico | Cloud: No confirmado / Equipo: Sí / Local: No confirmado |
| Leak | Fugas del sistema | myAir (mask seal/usage data), DreamStation manuales, ventilación avanzada | Afecta eficacia y confort | Cloud: Sí / Equipo: Sí / Local: Parcial |
| AHI / eventos sueño | Índices de eventos respiratorios | DreamStation manuales; myAir guía (eventos por hora) | Seguimiento de control de apnea | Cloud: Sí / Equipo: Sí / Local: Parcial |
| Rampa | Inicio progresivo de presión | Manuales PAP (ResMed/Philips/Breas según modelo) | Mejora tolerancia inicial | Cloud: Parcial / Equipo: Sí / Local: No confirmado |
| Humidificación | Acondicionamiento de aire | AirMini/AirSense ecosistema; accesorios/humificadores | Confort de vía aérea | Cloud: No confirmado / Equipo: Sí / Local: No confirmado |
| EPR/Flex | Algoritmos de confort espiratorio por marca | ResMed (EPR) y Philips (Flex) en documentación de usuario | Tolerancia y adherencia | Cloud: Parcial / Equipo: Sí / Local: No confirmado |
| AVAPS/iVAPS | Objetivo de ventilación por volumen/algoritmo | Philips AVAPS (confirmado), ResMed iVAPS en ventilación avanzada | Ajuste ventilatorio más estable según paciente | Cloud: No confirmado / Equipo: Sí / Local: No confirmado |

> **No confirmado:** No todas las variables anteriores están disponibles en todos los modelos o regiones. La tabla refleja presencia documental en fuentes revisadas, no disponibilidad universal.

## 6) Plataformas web/cloud y software (tipo AirView)

### 6.1 ResMed

- **AirView** (portal clínico web): la ayuda oficial describe solución web para profesionales, monitorización remota, gestión de prescripción y exportación/integración en dispositivos compatibles.
- **myAir** (app paciente): guía oficial describe visualización de uso, sellado de mascarilla, eventos por hora y soporte de adherencia; compatibilidad depende de dispositivo/región.
- **AirMini app** (app paciente/dispositivo): documentación e-help indica operación remota del equipo compatible y transferencia/visualización de datos de tratamiento.
- **ResScan Essentials** (software local/PC): en fuentes revisadas se confirma su existencia y enfoque clínico; detalle funcional fino por módulo/versión no se confirmó completamente con documentación pública abierta.

### 6.2 Philips

- **Care Orchestrator** (plataforma profesional): confirmada como solución de gestión/seguimiento en páginas oficiales; el nivel funcional detallado (p. ej. exportaciones concretas, alertas, configuración remota) no quedó completamente confirmado con documentos públicos revisados en este corte.
- **DreamMapper** (app/web paciente): la guía web oficial incluye reportes, notificaciones y gestión básica de configuración/categorías de datos.
- **Sleepware G3** (software diagnóstico): confirmado como software de diagnóstico/gestión de estudios de sueño en página oficial; funcionalidades granulares no confirmadas en manual abierto revisado.

### 6.3 Breas

- **EveryWare** (plataforma cloud profesional): folletos y especificación oficial describen aplicación cloud segura, conectividad 4G (iLink), dashboards/notificaciones, data viewer y generación de reportes (incluyendo exportación a Excel en material de marketing). También se documenta “change settings remotely” con limitaciones regulatorias/regionales (ej. no disponible para venta en EE. UU. según folleto).

### 6.4 Tabla comparativa de plataformas

| Plataforma | Tipo | Dispositivos compatibles | Datos (según fuente) | Funciones (según fuente) | Región / disponibilidad |
|---|---|---|---|---|---|
| AirView (ResMed) | Portal clínico web | Dispositivos ResMed compatibles | Datos de terapia remota | Monitorización, prescripción/ajustes en compatibles, informes/exportación/integración | Depende de país/entorno asistencial |
| myAir (ResMed) | App paciente | Dispositivos ResMed compatibles | Uso, sellado/fugas de mascarilla, eventos/hora, score | Seguimiento, soporte de adherencia, educación | Depende de región y dispositivo |
| AirMini app (ResMed) | App paciente-dispositivo | AirMini compatible | Datos de tratamiento del AirMini | Operación remota del equipo y visualización de datos | Depende de versión móvil/región |
| ResScan Essentials (ResMed) | Software local clínico | Ecosistema ResMed (no detallado completamente) | No confirmado en detalle | Gestión/análisis clínico (alto nivel) | No confirmado por región |
| Care Orchestrator (Philips) | Plataforma profesional | No confirmado en detalle en fuentes revisadas | No confirmado en detalle | Gestión y seguimiento (alto nivel) | Depende de despliegue/región |
| DreamMapper (Philips) | App/web paciente | Dispositivos sueño compatibles (según guía) | Datos de sueño/terapia (categorías visibles en app) | Notificaciones, reportes, visualización de progreso | Depende de región y cuenta |
| Sleepware G3 (Philips) | Software diagnóstico | Entorno de estudios de sueño | No confirmado en detalle | Diagnóstico/gestión de estudios del sueño | Depende de versión/licencia |
| EveryWare (Breas) | Plataforma cloud profesional | Ventiladores Breas + iLink (según folletos) | Datos de terapia remota, compliance | Dashboard, notificaciones, data viewer, reportes; cambio remoto de settings (con limitaciones) | Cambia por país y marco regulatorio |

> **Advertencia:** “No confirmado en detalle” significa que la fuente oficial revisada confirma la plataforma, pero no publica en abierto el nivel de función requerido para afirmarlo con precisión técnica completa.

## 7) Dispositivos representativos y encaje (sin catálogo infinito)

| Proveedor | Familia representativa | Terapias que cubre | Variables típicas observadas | Integración de plataforma |
|---|---|---|---|---|
| ResMed | AirSense 10/11 | PAP (CPAP/APAP) | Presión, rampa, eventos/hora, confort (según equipo) | myAir / AirView |
| ResMed | AirCurve series (incl. CS) | Bi-level / ASV (según modelo) | Presiones, ventilación avanzada, fugas, RR (según manual) | AirView / ecosistema clínico |
| ResMed | Astral / Lumis / Stellar | NIV y ventilación avanzada | VT, MV, Ti, I:E, trigger/cycle, iVAPS (según modelo) | AirView (compatibilidad según dispositivo/mercado) |
| Philips | DreamStation family | PAP/BiPAP (según variante) | AHI, fugas, rampa, Flex; parámetros avanzados en variantes | DreamMapper / Care Orchestrator |
| Philips | BiPAP autoSV / AVAPS | Ventilación avanzada sueño/NIV | IPAP/EPAP, pressure support, Ti, AVAPS (según modelo) | Care Orchestrator (detalle no confirmado) |
| Philips | Trilogy Evo | Ventilación avanzada | PEEP, PSV, trigger/cycle, backup rate, FiO2 (según manual clínico) | Care Orchestrator (no confirmado en detalle) |
| Philips | Oxygenate 5 | Oxigenoterapia | Parámetros propios de concentrador (no detallados en fuente abierta revisada) | No confirmado |
| Breas | Vivo 1/2/3/45 | Bi-level/NIV | Presión y temporización según manual/modelo | EveryWare (según compatibilidad) |
| Breas | Vivo 45LS / Vivo 65 / Nippy 4+ | Life-support | Ventilación avanzada, trigger/cycle, backup, FiO2 (según manual) | EveryWare + iLink (según folletos) |
| Breas | Clearo | Airway clearance (MI-E) | No confirmado en detalle (manual PDF directo no identificado) | No confirmado |

> **Nota de alcance:** Esta sección usa familias representativas. No sustituye listado completo de SKU, firmware o variantes regionales.

## 8) Consideraciones de seguridad, regulatorias y privacidad (alto nivel)

### 8.1 App paciente vs plataforma clínica

- **Apps paciente** (myAir, DreamMapper, AirMini app): foco en uso diario, adherencia y educación.
- **Plataformas clínicas** (AirView, Care Orchestrator, EveryWare): foco en seguimiento multi-paciente, trazabilidad operativa y coordinación clínica/técnica.
- En todos los casos, la disponibilidad funcional depende de región, tipo de cuenta, dispositivo y conectividad.

### 8.2 Privacidad y datos (alto nivel)

- Las plataformas revisadas se presentan como soluciones de gestión de datos de terapia/diagnóstico en entornos sanitarios.
- No se realiza aquí interpretación legal. Debe revisarse documentación contractual, avisos de privacidad y marco local aplicable (RGPD/HIPAA u otros).

### 8.3 Trazabilidad / logs / auditoría

- **AirView:** la ayuda revisada menciona registros de cambios de prescripción e integración/exportación.
- **EveryWare:** los folletos/especificaciones revisados describen enfoque cloud seguro, SSO y gestión por excepción.
- **Care Orchestrator y Sleepware G3:** confirmada existencia/plataforma; nivel de auditoría/log no confirmado en detalle en fuentes abiertas revisadas.

### 8.4 Recall / avisos de seguridad (si aparecen en fuentes oficiales)

- **Philips Respironics:** en la página oficial de recall SRC update se confirma notificación voluntaria (US) / Field Safety Notice (fuera de US) iniciada en junio de 2021 para ciertos CPAP/BiPAP/ventiladores, con lista de equipos afectados y no afectados en esa comunicación.
- **ResMed:** en el conjunto de fuentes revisadas para este informe no se documentó un recall equivalente propio de alcance comparable; **No confirmado** en este corte documental.
- **Breas:** no se localizaron URLs de recall/field safety notice en sitemap oficial revisado; **No confirmado**.

## 9) Glosario

- **CPAP:** presión positiva continua en vía aérea.
- **APAP/Auto-CPAP:** CPAP autoajustable según algoritmo del equipo.
- **BiLevel/BiPAP/VPAP:** dos niveles de presión (inspiración/espiración).
- **ASV:** servoventilación adaptativa para patrones respiratorios complejos.
- **NIV:** ventilación no invasiva.
- **IPAP/EPAP:** presiones inspiratoria/espiratoria en terapias bi-level.
- **PSV:** soporte de presión durante inspiración.
- **PEEP:** presión positiva al final de espiración.
- **VT:** volumen tidal por respiración.
- **MV:** ventilación minuto.
- **Ti:** tiempo inspiratorio.
- **I:E:** relación inspiración/espiración.
- **Trigger/Cycle:** criterios de inicio/fin del ciclo asistido.
- **Backup rate:** frecuencia respiratoria de respaldo.
- **FiO2:** fracción inspirada de oxígeno.
- **Leak:** fuga del sistema respiratorio.
- **AHI:** índice de apnea-hipopnea por hora.
- **RERA:** esfuerzo respiratorio asociado a microdespertar.
- **Rampa:** incremento progresivo de presión al inicio.
- **Humidificación:** acondicionamiento térmico/hídrico del gas.
- **EPR/Flex:** funciones de confort espiratorio (nomenclatura por fabricante).
- **AVAPS/iVAPS:** modos/algoritmos para objetivos ventilatorios basados en volumen/soporte adaptativo.

## 10) Fuentes (bibliografía oficial)

### 10.1 ResMed (producto/terapia/plataformas)

- https://document.resmed.com/documents/products/machine/airsense-11/user-guide/398146_airsense-11_user-guide_we_multi.pdf
- https://document.resmed.com/documents/products/machine/aircurve-series/user-guide/aircurve10-cs-pacewave_user-guide_eur1_mul.pdf
- https://document.resmed.com/documents/products/machine/airmini/user-guide/airmini_user-guide_eur2_mul.pdf
- https://document.resmed.com/documents/products/machine/lumis-100-150-sta/user-guide/lumis-st-a_user-guide_eur1_mul.pdf
- https://document.resmed.com/documents/products/machine/astral-series/user-guide/astral-100-150_user-guide_eur1_mul.pdf
- https://document.resmed.com/documents/products/data-management/airview/e-help/4.43/2282458_airview-4.43_help_row_spa.pdf
- https://document.resmed.com/documents/products/data-management/myair/user-guide/13/398127_myAir_user-guide_glo_multi.pdf
- https://document.resmed.com/documents/products/machine/airmini/patient-ehelp/airmini_patient-ehelp-android_row_spa.pdf
- https://document.resmed.com/es-sp/secure/clinical-guide/resscan-essentials/238124_resscan-essentials-1.1_clinical-guide_row_spa.pdf
- https://document.resmed.com/documents/products/data-management/resscan-essentials/gdpr-guide/RH-1121012+ResScan+Essentials+GDPR+EUR+Spa.pdf

### 10.2 Philips Respironics (producto/terapia/plataformas)

- https://www.philips.es/healthcare/product/HCNOCTN447/dreamstation-pap-therapy-system
- https://www.documents.philips.com/assets/Instruction%20for%20Use/20191219/00c7329b6ecf426d9e22ab28013c40a0.pdf?feed=ifu_docs_feed
- https://www.documents.philips.com/assets/Instruction%20for%20Use/20250630/d0810d73e5734ab0864db30c011535cb.pdf?feed=ifu_docs_feed
- https://www.documents.philips.com/assets/Instruction%20for%20Use/20250630/6549a539317e4d15b8efb30c01114621.pdf?feed=ifu_docs_feed
- https://www.philips.es/healthcare/product/HC0055500/trilogy-evo-respirador-porttil-para-el-hospital-y-el-domicilio
- https://images.philips.com/is/content/PhilipsConsumer/Campaigns/HC20140401_DG/Documents/HC20221214-Trilogy-Evo-Manual-Clinical-EN-DOM.pdf
- https://www.philips.es/healthcare/product/HC1156380/concentrador-de-oxgeno-fijo-oxygenate-5
- https://www.philips.es/healthcare/product/HC1126366/care-orchestrator
- https://www.documents.philips.com/assets/20171206/0a15bf89c8c64cf79505a8410045ad77.pdf
- https://www.philips.es/healthcare/product/HCNOCTN196/dreammapper-mantiene-informado-al-paciente-del-progreso-de-su-terapia
- https://www.documents.philips.com/assets/Instruction%20for%20Use/20220223/2ae7aa0f588946399439ae4501358a63.pdf?feed=ifu_docs_feed
- https://www.philips.es/healthcare/product/HC1082462/sleepware-g3-sleep-diagnostic-software
- https://www.philips.es/healthcare/education-resources/ifu-search
- https://www.usa.philips.com/healthcare/e/sleep/communications/src-update

### 10.3 Breas Medical (producto/terapia/plataformas)

- https://www.breas.com/sitemap.xml
- https://www.breas.com/en/products/bi-level/vivo-1
- https://www.breas.com/en/products/bi-level/vivo-2
- https://www.breas.com/en/products/bi-level/vivo-3
- https://www.breas.com/en/products/bi-level/vivo-45
- https://www.breas.com/en/products/bi-level/nippy-4
- https://www.breas.com/en/products/life-support/vivo-45ls
- https://www.breas.com/en/products/life-support/vivo-65
- https://www.breas.com/en/products/life-support/nippy-4plus
- https://www.breas.com/en/products/airway-clearance/clearo
- https://www.breas.com/en/products/accessories/clearo-user-manual
- https://www.breas.com/en/products/accessories/clearo-clinical-user-manual
- https://www.breas.com/en/products/accessories/clearo-technical-manual
- https://www.breas.com/en/products/monitoring/everyware
- https://app-strapi-breas-mmroov8t4t.azurewebsites.net/uploads/Every_Ware_product_specification_3b4f8c4518.pdf
- https://app-strapi-breas-mmroov8t4t.azurewebsites.net/uploads/Brochure_2022_EN_d7c0437215.pdf
- https://app-strapi-breas-mmroov8t4t.azurewebsites.net/uploads/U_Vivo_1_007227_F_3_en_EU_341d87a11f.pdf
- https://app-strapi-breas-mmroov8t4t.azurewebsites.net/uploads/U_Vivo_2_007229_F_3_en_EU_d13646920e.pdf
- https://app-strapi-breas-mmroov8t4t.azurewebsites.net/uploads/U_Vivo_3_007231_F_3_en_EU_39c518810c.pdf
- https://app-strapi-breas-mmroov8t4t.azurewebsites.net/uploads/U_Vivo45_006149_N_1_en_EU_4715dd88fc.pdf
- https://app-strapi-breas-mmroov8t4t.azurewebsites.net/uploads/U_Nippy_4_006553_1_3_en_GB_bd3f147713.pdf
- https://app-strapi-breas-mmroov8t4t.azurewebsites.net/uploads/U_Vivo45_LS_007300_N_1_en_EU_49c086b99c.pdf
- https://app-strapi-breas-mmroov8t4t.azurewebsites.net/uploads/U_Vivo_65_006150_N_1_en_EU_423ca3d293.pdf
- https://app-strapi-breas-mmroov8t4t.azurewebsites.net/uploads/U_Nippy4_007303_1_3_en_GB_803ec2cd66.pdf

**Fecha de consulta global:** 2026-03-05
